---
title: Siemens SIMATIC S7-1500 — Security Architecture and Engineering Reference
category: Platform Reference
version: 1.1.0
status: Stable
author: OT Security Handbook Project
classification: Public
last_reviewed: 2026-06-29
review_cycle: Annual
---

# Purpose

This document provides a comprehensive security architecture and engineering reference for the Siemens SIMATIC S7-1500 PLC platform from the perspective of an OT Security Architect.

It consolidates guidance across the complete S7-1500 security domain: platform architecture, security capabilities, hardening, communication protocols, identity management, certificates, firmware governance, diagnostics, monitoring, backup, patch management, high availability, distributed I/O, technology objects and safety systems.

The S7-1500 must be understood as a **cyber-physical control node** — not merely a programmable controller. Compromise of an S7-1500 is operationally equivalent to losing control of the physical process it governs, with potential consequences for production, safety and the environment.

**Intended audience:** OT Security Architects, Automation Engineers, System Integrators, OT Administrators, AI knowledge base, RAG systems.

> **Regulatory context:** S7-1500 security directly supports compliance with IEC 62443-3-3 (System Security Requirements), IEC 62443-4-2 (Component Security Requirements), NIS2 Article 21, and Czech Cybersecurity Act Decrees 409/410. The controller and its configuration are auditable assets.

---

# Related Documents

| Document | Relationship |
|----------|-------------|
| [TIA-Portal.md](#) | Engineering platform — the Root of Trust for S7-1500 |
| [IEC62443.md](#) | Engineering security framework |
| [NIS2.md](#) | EU governance framework |
| [Czech-Cybersecurity-Act.md](#) | Czech national obligations |
| [ISA95.md](#) | Functional reference model — S7-1500 operates at ISA-95 Level 1 |

---

# Document Structure

| Chapter | Content |
|---------|---------|
| [1 — Overview](#1--overview) | Platform architecture, CPU families, Purdue placement |
| [2 — Security](#2--security) | Security philosophy, threat model, defense in depth |
| [3 — Hardening](#3--hardening) | Attack surface reduction, phased hardening methodology |
| [4 — Best Practices](#4--best-practices) | Reference architecture, common mistakes |
| [5 — Identity and Access](#5--identity-and-access) | UMAC, UMC, RBAC, access levels, lifecycle |
| [6 — Protection](#6--protection) | Access levels, Know-how, Copy, Secure Boot, integrity |
| [7 — Certificates](#7--certificates) | PKI, OPC UA certs, HTTPS, Syslog TLS, lifecycle |
| [8 — Firmware](#8--firmware) | Firmware governance, signed firmware, update process |
| [9 — PROFINET](#9--profinet) | Protocol, topology, MRP, security, media redundancy |
| [10 — S7Comm](#10--s7comm) | Legacy S7 protocol, security limitations, mitigations |
| [11 — S7Comm Plus](#11--s7comm-plus) | S7Comm+, TLS, Secure PG/PC Communication |
| [12 — OPC UA](#12--opc-ua) | OPC UA server, security modes, certificates, namespaces |
| [13 — Modbus TCP](#13--modbus-tcp) | Modbus on S7-1500, security limitations, controls |
| [14 — Web Server](#14--web-server) | Integrated web server, HTTPS, authentication, hardening |
| [15 — Syslog](#15--syslog) | Event forwarding, TLS transport, SIEM integration |
| [16 — SNMP](#16--snmp) | SNMP versions, OID tree, security, SNMPv3 |
| [17 — Diagnostics](#17--diagnostics) | Diagnostic buffer, system status, LED indicators |
| [18 — Monitoring](#18--monitoring) | OT IDS, security monitoring, SINEC Security Monitor |
| [19 — Logging](#19--logging) | Audit trail, event categories, retention |
| [20 — Backup and Recovery](#20--backup-and-recovery) | Backup scope, SIMATIC Memory Card, recovery scenarios |
| [21 — Patch Management](#21--patch-management) | Firmware patches, security advisories, process |
| [22 — High Availability](#22--high-availability) | H-System, S7-1500R/H, redundancy concepts |
| [23 — ET200MP](#23--et200mp) | Distributed I/O, security, zone implications |
| [24 — CM Modules](#24--cm-modules) | Communication modules, serial, PROFIBUS, security |
| [25 — Technology Objects](#25--technology-objects) | Motion, PID, counting — security considerations |
| [26 — Safety CPU](#26--safety-cpu) | F-CPU, Safety Integrated, SIS security |

---
---

# 1 — Overview

---

## 1.1 Platform Role

The Siemens SIMATIC S7-1500 is Siemens' current-generation high-performance PLC platform, introduced in 2012 and continuously developed. It is the successor to the S7-300 and S7-400 families and represents the primary controller platform for new Siemens automation projects across manufacturing, process industry, infrastructure and critical systems.

In an IACS context, the S7-1500 occupies **ISA-95 Level 1** (Basic Control), with downward interfaces to Level 0 field devices and upward interfaces to Level 2 supervisory systems (SCADA, DCS, HMI). It must not directly connect to Level 3 or Level 4 systems without traversing defined security conduits.

**The S7-1500 directly controls physical processes.** A compromised S7-1500 can cause production disruption, equipment damage, environmental incidents, or — where safety systems are impaired — injury or loss of life. This is the architectural premise that drives every security decision.

## 1.2 CPU Families

| Family | Key Characteristics | Typical Use |
|--------|--------------------|----|
| **S7-1511 / 1513 / 1515 / 1516 / 1518** | Standard CPUs; full security feature set; vary in performance | General manufacturing, process control |
| **S7-1511C / 1512C** | Compact CPUs with integrated I/O; same security model | Small/medium machines |
| **S7-1511F / 1513F / 1515F / 1516F / 1517F** | Safety-integrated (F-CPU); runs standard + fail-safe program | Safety-critical applications (SIL 2/3, Cat 3/4) |
| **S7-1500R / S7-1500H** | Redundant (R) and High-Availability (H) variants | Continuous availability requirements |
| **S7-1500T** | Technology CPUs; extended motion control objects | Multi-axis motion, CNC |
| **ET 200SP Open Controller** | Compact; S7-1500 core + distributed I/O in one device | Machine-level integration |
| **SIMATIC Drive Controller** | S7-1500 core + integrated SINAMICS drive | Drive-integrated control |
| **S7-1500 Software Controller** | PC-based runtime; same security model as hardware CPU | PC-based automation |

**Security feature availability varies by firmware version.** Current generation (FW V3.x, V4.x) provides significantly more security capability than older firmware. Always verify the firmware version when assessing security posture.

## 1.3 Purdue / ISA-95 Placement

```
[ISA-95 Level 4]  ERP, SCM                      → Enterprise IT domain
[ISA-95 Level 3]  MES, Historian                → MOM zone
[ISA-95 L3.5]     Industrial DMZ                → Boundary zone
[ISA-95 Level 2]  SCADA, DCS, HMI, Engineering  → Control zone
                           │
               ┌──────────────────────┐
               │   SIMATIC S7-1500    │  ← ISA-95 Level 1
               │   (Level 1 — Basic   │
               │    Control)          │
               └──────────────────────┘
                           │
[ISA-95 Level 0]  Sensors, Actuators, Drives    → Field zone
```

**Critical rule:** The S7-1500 must not communicate directly with ISA-95 Level 3 or Level 4 systems. All upward communication to MES, historian or ERP must pass through defined conduits with appropriate security controls. Direct OPC UA connections from S7-1500 to enterprise BI tools without conduit control violate zone integrity.

## 1.4 Key Security Capabilities by Firmware Version

| Feature | FW Version | TIA Portal Version |
|---------|------------|-------------------|
| Basic access protection (password levels) | All versions | All versions |
| Know-how Protection | All versions | All versions |
| Copy Protection | All versions | All versions |
| OPC UA with TLS (Sign and Encrypt) | V2.0+ | V14+ |
| HTTPS web server | V2.0+ | V14+ |
| Syslog (UDP) | V2.9+ | V17+ |
| Syslog over TLS | V2.9+ | V17+ |
| Secure PG/PC Communication | V2.9+ | V17+ |
| User Management & Access Control (UMAC) | V3.1+ | V19+ |
| Secure Boot | V2.9+ (hardware dependent) | V17+ |
| Signed Firmware | V2.0+ | V14+ |
| Central User Management (UMC) | V4.0+ | V20+ |
| Security Event Logging (enhanced) | V3.1+ | V19+ |
| PUT/GET disable | All versions | All versions |

> Always verify capability availability for the specific CPU model and firmware version in the Siemens TIA Portal Information System and product documentation. Feature availability may differ between CPU variants (standard vs. F vs. T vs. H).

## 1.5 Typical System Architecture

```
[Engineering Zone]
  TIA Portal Engineering WS
        │ S7Comm+ (Secure PG/PC)
        │
[Industrial DMZ]
  OPC UA Aggregator / Historian Replica
  Jump Server
        │
[Control Zone — OT Network]
  ┌─────────────────────────────────────┐
  │         SIMATIC S7-1500             │
  │  ┌─────────────────────────────┐   │
  │  │  CPU (e.g., S7-1516)        │   │
  │  │  PROFINET IO Controller     │   │
  │  │  OPC UA Server              │   │
  │  │  Web Server (HTTPS)         │   │
  │  │  Syslog Client              │   │
  │  └─────────────────────────────┘   │
  │  ┌──────────┐  ┌──────────────┐   │
  │  │ ET 200MP │  │ CM Modules   │   │
  │  │ (local)  │  │ (serial, PB) │   │
  │  └──────────┘  └──────────────┘   │
  └─────────────────────────────────────┘
        │
  PROFINET / PROFIBUS
        │
[Field Zone — L0/L1]
  Distributed ET 200SP/ET 200MP
  Drives (SINAMICS)
  Sensors, Actuators
```

---
---

# 2 — Security

---

## 2.1 Security Philosophy

The S7-1500 should be understood as a **trusted industrial computing platform** — not merely a programmable controller. Security is achieved through multiple complementary layers operating simultaneously. No single mechanism provides sufficient protection.

**The fundamental security premise:** If an attacker gains the ability to download a modified program to an S7-1500, they can arbitrarily manipulate the physical process. This single capability can cause production shutdown, equipment damage, environmental release, or — if safety systems are bypassed — physical harm. Security architecture must be designed with this consequence in mind.

## 2.2 Threat Model

| Threat | Attack Path | Consequence | Probability |
|--------|-----------|-------------|------------|
| Unauthorized PLC programming | Engineering WS compromise → TIA Portal → program download | Malicious control logic; production disruption; safety bypass | Medium-High |
| Ransomware on engineering WS | Phishing → malware → encrypt engineering files | Engineering capability loss; indirect OT impact | High |
| Credential theft | Shared accounts; weak passwords; phishing | Unauthorized online access; unauthorized downloads | Medium |
| Insider — malicious | Legitimate engineering access → unauthorized change | Sabotage; configuration manipulation | Low-Medium |
| USB malware introduction | USB device on engineering WS or directly on PLC (via memory card) | Malware in engineering environment; potential controller compromise | High (most common OT vector) |
| Compromised vendor access | Vendor VPN → engineering network → PLC | Unauthorized program or firmware change | Medium |
| Firmware manipulation | Unauthorized firmware download → malicious firmware | Persistent controller compromise; hidden backdoor | Low-Medium |
| PUT/GET exploitation | S7comm from any host on OT network → read/write PLC memory | Data exfiltration; process manipulation | Medium (if PUT/GET not disabled) |
| OPC UA exploitation | Unauthenticated OPC UA client → read/write variables | Unauthorized process data access or setpoint manipulation | Medium (if None security mode) |
| Network reconnaissance | Port scan on OT network → identify PLCs | Mapping for targeted attack | High (any time OT is not segmented) |
| Physical access to PLC | Unlock cabinet → insert USB/memory card → extract program | IP theft; malicious program loading | Low (if physical controls in place) |
| DoS on control network | Broadcast storm; SYN flood → PLC communication disruption | Loss of control; process shutdown | Medium (often accidental) |

## 2.3 Defense in Depth Model

Security for S7-1500 deployments must be layered. No single control can be relied upon exclusively.

```
LAYER 1: Physical Security
  Locked cabinets, access badges, tamper seals, serial number inventory

LAYER 2: Network Segmentation (IEC 62443 Zone/Conduit)
  Dedicated OT VLAN, Industrial DMZ, firewall with allowlist rules,
  no direct IT↔OT connectivity, Engineering Zone separation

LAYER 3: Engineering Workstation Security
  Dedicated WS, MFA, PAM, application allowlisting, no internet access,
  version control, USB control (see TIA-Portal.md)

LAYER 4: Identity and Authentication (UMAC / UMC)
  Named accounts, RBAC, Least Privilege, Secure PG/PC Communication,
  no shared accounts, periodic access review

LAYER 5: Controller Protection
  Access levels (Full + PUT/GET protection), Know-how Protection,
  Copy Protection, Secure Boot, Signed Firmware, UMAC enforcement

LAYER 6: Communication Security
  OPC UA Sign+Encrypt, HTTPS only (no HTTP), Syslog over TLS,
  PUT/GET disabled, S7Comm restricted by firewall

LAYER 7: Monitoring and Detection
  Syslog → SIEM, OT IDS (passive), SINEC Security Monitor,
  anomaly detection, NTP-synchronized timestamps

LAYER 8: Backup and Recovery
  TIA Portal project in version control, offline PLC program backup,
  firmware baseline, tested recovery procedure, RTO/RPO defined
```

## 2.4 IEC 62443 Alignment

The S7-1500 is Siemens' reference platform for IEC 62443-4-2 (Component Security Requirements) compliance. Key Foundational Requirement mappings:

| IEC 62443 FR | S7-1500 Implementation |
|-------------|----------------------|
| FR 1 — Identification and Authentication | UMAC (local), UMC (centralized), Secure PG/PC (certificate-based) |
| FR 2 — Use Control | RBAC via UMAC roles; Function Rights; access level enforcement |
| FR 3 — System Integrity | Signed firmware; Secure Boot; Know-how Protection; offline/online compare |
| FR 4 — Data Confidentiality | Know-how Protection (IP); OPC UA encryption; HTTPS |
| FR 5 — Restricted Data Flow | PUT/GET disable; firewall at conduit; PROFINET device-level access |
| FR 6 — Timely Response to Events | Syslog; diagnostic buffer; security event logging |
| FR 7 — Resource Availability | H-System redundancy; MRP (PROFINET); watchdog functions; backup/restore |

---
---

# 3 — Hardening

---

## 3.1 Hardening Philosophy

Hardening eliminates unnecessary risk by removing everything that does not have a documented operational justification. The most secure S7-1500 is the one that exposes the minimum number of services, protocols and interfaces necessary to fulfill its control function.

**Guiding principle:** Every enabled protocol, every open port, every active user account, every certificate trust relationship, and every external interface increases the attack surface. Before enabling any capability, ask: *"Is this operationally required? If compromised, what is the impact?"*

Hardening is not a one-time commissioning activity. It is a continuous discipline requiring periodic review and adaptation.

## 3.2 Hardening Lifecycle

```
Factory Defaults
      ↓
Physical installation (locked cabinet, tamper seals)
      ↓
Firmware baseline (approved version, signed, validated)
      ↓
Initial security configuration (access levels, UMAC, protocols)
      ↓
Certificate deployment (PKI, OPC UA, HTTPS, Syslog)
      ↓
Communication hardening (disable unused, configure required)
      ↓
Security baseline validation (offline compare; verify protection settings)
      ↓
Production deployment
      ↓
Continuous monitoring (Syslog → SIEM, OT IDS)
      ↓
Periodic review (quarterly: accounts, certs, firewall; annually: full baseline)
      ↓
Recovery testing (annual; verify all recovery scenarios)
```

## 3.3 Phase 1 — Physical Security

Physical access to an S7-1500 must be treated as privileged access. Physical access enables:
* SIMATIC Memory Card removal/replacement (program theft or program replacement).
* Mode switch manipulation (RUN/STOP).
* Connection of a programming device bypassing network controls.
* Hardware replacement (counterfeit CPU).

**Controls:**

| Control | Requirement |
|---------|-------------|
| Cabinet locks | CPU installed in locked control cabinet; key management controlled |
| SIMATIC Memory Card | Protected within CPU; consider removal if unused features enabled via card |
| Mode switch | KEYSWITCH CPUs: key removed and secured when not in maintenance |
| Asset inventory | Serial numbers, hardware revisions, firmware versions documented |
| Access log | Physical access to OT cabinet recorded (badge reader or manual log) |
| Tamper detection | Seals on cabinet doors; intrusion alarm contacts where justified |

## 3.4 Phase 2 — Firmware Baseline

See Section 8 (Firmware) for full details. Minimum requirements:
* Deploy only Siemens-approved, signed firmware.
* Verify firmware hash/signature before deployment.
* Test in staging environment — never directly in production.
* Maintain firmware inventory per device.
* Document baseline firmware version in asset inventory.

## 3.5 Phase 3 — Access Level Configuration

Configure the highest operationally supportable access protection level:

| Level | What Requires Password | Recommendation |
|-------|----------------------|----------------|
| No restriction | Nothing | **Never use in production** |
| HMI access protection | All access except HMI | Minimum acceptable |
| Read access protection | All access except read-only monitoring | Use where monitoring-only access needed |
| Full access protection | All read and write access | **Recommended for most production systems** |
| Full access + PUT/GET block | As above + S7comm PUT/GET | **Recommended for all systems with network exposure** |

**PUT/GET Communication disable is critical.** PUT/GET allows any S7comm-capable device on the network to read from or write to the PLC's data blocks without authentication. Disabling it eliminates a significant attack vector. Verify that no legitimate operational need exists before disabling.

## 3.6 Phase 4 — UMAC Configuration

See Section 5 (Identity and Access) for full details. Minimum requirements:
* Enable UMAC (TIA Portal V19+, FW V3.1+).
* Create individual named accounts for every engineering user.
* Configure RBAC with minimum necessary Function Rights per role.
* Remove or disable all unused default accounts.
* Configure UMC if enterprise AD integration is available (FW V4.0+, TIA Portal V20+).

## 3.7 Phase 5 — Communication Hardening

For each protocol interface on the S7-1500:

| Protocol | Action | Notes |
|----------|--------|-------|
| OPC UA | Enable with Sign+Encrypt | Disable None and Sign-only modes in production |
| HTTPS (Web Server) | Enable if required; disable HTTP | Replace default certificate |
| HTTP (Web Server) | **Disable** | No exceptions in production |
| S7Comm (legacy) | Restrict by firewall; consider disabling if no legacy clients | Cannot be disabled within CPU; control via firewall |
| S7Comm+ / Secure PG/PC | Enable; configure for trusted WS only | Requires FW V2.9+ |
| PUT/GET | **Disable** unless operationally required | High security risk if enabled |
| Modbus TCP | Disable if not required; restrict by IP if required | No native authentication |
| SNMP v1/v2c | **Disable**; use SNMPv3 if SNMP is needed | v1/v2c transmit community strings in cleartext |
| SNMPv3 | Enable if monitoring required; configure auth+priv | authPriv mode required |
| Syslog (UDP) | Replace with Syslog/TLS | UDP Syslog can be spoofed |
| Syslog/TLS | Enable; configure enterprise Syslog server | FW V2.9+ |
| PROFINET | Required; segment by zone | Restrict via PROFINET security features where available |

## 3.8 Phase 6 — Network Hardening

The S7-1500 should never be directly reachable from enterprise IT or internet. Required network controls:
* Dedicated OT VLAN for control network (PLCs, drives, field devices).
* Separate Engineering VLAN — not the same as the control VLAN.
* Industrial firewall with allowlist rules between Engineering VLAN and Control VLAN.
* Industrial DMZ between OT and IT (never direct IT↔PLC connectivity).
* OT IDS/NDR (passive monitoring) on both sides of the control network firewall.
* NTP server accessible from OT network (for Syslog timestamp accuracy).

**Allowlist rules for S7-1500 (example):**

| Source | Destination | Port/Protocol | Purpose | Direction |
|--------|------------|---------------|---------|-----------|
| Engineering WS | S7-1500 | TCP 102 (S7Comm+) | TIA Portal programming | Eng → PLC |
| Engineering WS | S7-1500 | TCP 443 (HTTPS) | Web server management | Eng → PLC |
| SCADA Server | S7-1500 | TCP 4840 (OPC UA) | Process data | SCADA → PLC |
| Historian/OPC | S7-1500 | TCP 4840 (OPC UA) | Historical data | Historian → PLC |
| S7-1500 | Syslog server | TCP 514 or 6514 (TLS) | Security events | PLC → Syslog |
| NTP Server | S7-1500 | UDP 123 | Time sync | NTP → PLC |
| SNMP Manager | S7-1500 | UDP 161 (SNMPv3) | Monitoring | Manager → PLC |
| All others | S7-1500 | ANY | DENY | — |

## 3.9 Hardening Validation

After initial hardening, verify:

- [ ] Firmware version matches approved baseline
- [ ] Access level set to Full access + PUT/GET protection (or justified exception)
- [ ] UMAC configured: all users have individual accounts; no shared accounts
- [ ] Secure PG/PC Communication enabled and tested
- [ ] PUT/GET communication disabled (verify via TIA Portal → Security settings)
- [ ] Unused protocols disabled (HTTP, unnecessary OPC UA nodes)
- [ ] HTTPS enabled; HTTP disabled; default certificate replaced
- [ ] OPC UA security mode: Sign and Encrypt (not None)
- [ ] SNMP: v1/v2c disabled; SNMPv3 configured if needed
- [ ] Syslog over TLS configured; events reaching SIEM
- [ ] NTP synchronization active and accurate
- [ ] Offline vs. online program compare: no differences
- [ ] Physical cabinet locked; mode switch key removed

---
---

# 4 — Best Practices

---

## 4.1 Core Principles

1. **Least functionality** — enable only protocols and services with documented operational justification.
2. **Least privilege** — every account has only the access required for its defined role.
3. **Defense in depth** — assume each security layer may be breached; design accordingly.
4. **Secure by default** — apply security configuration before first network connection.
5. **Lifecycle security** — security is maintained through the full operational lifecycle, not only at commissioning.
6. **Documented baselines** — every security configuration is documented and version-controlled.
7. **Regular validation** — compare running configuration against baseline; investigate drift.

## 4.2 Common Mistakes Reference

| Mistake | Risk | Correct Practice |
|---------|------|----------------|
| Leaving factory defaults (no access protection) | Any device can program the PLC | Configure Full access + PUT/GET protection before production |
| Shared engineering accounts ("siemens", "admin") | No audit trail; impossible to detect insider | Named individual accounts via UMAC |
| PUT/GET left enabled | Any S7comm host can read/write PLC memory | Disable unless operationally required |
| OPC UA with None security mode | Unauthenticated access to all OPC UA nodes | Sign and Encrypt mode mandatory |
| HTTP enabled (web server) | Credentials transmitted in cleartext | HTTPS only; disable HTTP |
| Self-signed OPC UA certificates | No revocation; no PKI governance | Enterprise PKI; certificate lifecycle management |
| S7-1500 on flat IT/OT network | Network breach = direct PLC access | Zone/conduit model; dedicated OT VLAN |
| No Syslog configuration | Security events lost; no SIEM visibility | Syslog/TLS to centralized SIEM |
| SNMP v1/v2c enabled | Community strings in cleartext; no authentication | SNMPv3 with authPriv; or disable SNMP |
| PLC program only in controller | Single point of failure; no recovery without TIA Portal project | PLC program in version control; offline backup |
| No firmware governance | Running vulnerable firmware indefinitely | Patch management process; Siemens ProductCERT monitoring |
| Engineering WS on OT network (same VLAN as PLCs) | Engineering WS compromise = direct PLC access | Separate Engineering VLAN with controlled conduit |
| Remote vendor access permanent | Persistent attack surface | Time-limited credentials; MFA; jump server; revoke after each session |
| No NTP synchronization | Syslog events have wrong timestamps; forensic analysis impaired | NTP from trusted internal server |
| Safety CPU (F-CPU) on same engineering path as BPCS | Safety and basic control share attack surface | Separate engineering session for F-CPU; dedicated safety engineering environment |

## 4.3 NIS2 / IEC 62443 Compliance Mapping

| Regulatory Requirement | S7-1500 Engineering Practice |
|-----------------------|------------------------------|
| NIS2 Art. 21(2)(i) — Asset management | Asset inventory including CPU model, serial number, firmware version, configuration baseline |
| NIS2 Art. 21(2)(i) — Access control | UMAC with RBAC; Least Privilege; Secure PG/PC Communication; named accounts |
| NIS2 Art. 21(2)(j) — MFA | MFA on engineering workstations; PAM for privileged engineering sessions |
| NIS2 Art. 21(2)(h) — Cryptography | OPC UA Sign+Encrypt; HTTPS; Syslog/TLS; PKI certificates |
| NIS2 Art. 21(2)(e) — Vulnerability management | Firmware patch management; Siemens ProductCERT monitoring |
| NIS2 Art. 21(2)(b) — Incident handling | Syslog → SIEM; security event logging; diagnostic buffer |
| NIS2 Art. 21(2)(c) — Backup/recovery | Program backup; offline PLC configuration; tested recovery |
| IEC 62443-4-2 CR 1.1 | UMAC authentication before any engineering access |
| IEC 62443-4-2 CR 2.1 | RBAC via UMAC Function Rights; Least Privilege |
| IEC 62443-4-2 CR 3.1 | Communication integrity via OPC UA Sign; HTTPS; S7Comm+ |
| IEC 62443-4-2 CR 6.1 | Syslog; diagnostic buffer; security event logging |
| IEC 62443-4-2 CR 7.3 | PLC program backup; SIMATIC Memory Card; recovery procedure |

---
---

# 5 — Identity and Access

---

## 5.1 Identity Philosophy

Modern industrial controllers must authenticate **people and services**, not just passwords. Every engineering action on an S7-1500 must be attributable to a specific, identified individual or service account. This is both a security requirement and a regulatory compliance requirement (IEC 62443-4-2 CR 1.1; NIS2 Art. 21(2)(i)).

**Shared engineering accounts are never acceptable.** They defeat audit trails, prevent insider threat detection, and make incident forensics impossible.

## 5.2 Access Level Architecture (Pre-UMAC)

Before UMAC (FW < V3.1), the S7-1500 used a simple password-based access level system:

| Access Level | Protection | Password Required For |
|-------------|-----------|----------------------|
| No restriction | None | Nothing |
| HMI access | Partial | Engineering and all access except HMI read |
| Read access | Read | Write operations |
| Full access | Full | All read and write access |
| Full access + PUT/GET block | Full + PUT/GET | All access; PUT/GET communication blocked |

These access levels remain available in all firmware versions and are the primary control for S7-300/400 legacy replacement scenarios. **Configure Full access + PUT/GET block as minimum for any networked production controller.**

## 5.3 User Management & Access Control (UMAC)

UMAC, introduced with TIA Portal V19 and CPU firmware V3.1, provides a unified identity and access management system that replaces the simple password model with named users, roles and fine-grained function rights.

**UMAC architecture:**
```
[TIA Portal — Security Settings → Users and Roles]
        │
        ├── Users
        │    ├── User 1: Jan Novak (role: Automation Engineer)
        │    ├── User 2: Maria Smith (role: Operator)
        │    └── User 3: vendor_abb (role: Maintenance; time-limited)
        │
        ├── Roles
        │    ├── Administrator        → All Function Rights
        │    ├── Automation Engineer  → Engineering, Download, Firmware
        │    ├── Maintenance Engineer → Diagnostics, Online monitoring
        │    ├── Operator             → HMI, Setpoints
        │    └── Auditor              → Read-only, Diagnostic buffer
        │
        └── Function Rights (assigned to Roles)
             ├── Engineering access
             ├── Program download to device
             ├── CPU operating mode change
             ├── Diagnostic buffer access
             ├── Web Server access
             ├── OPC UA access
             ├── Online monitoring
             └── Firmware update
```

**UMAC operation:**
1. UMAC configuration is defined in TIA Portal and downloaded to the CPU as part of the project.
2. The CPU enforces UMAC during runtime — before any engineering access is permitted, the user must authenticate.
3. Authentication is via username/password (local UMAC) or enterprise credentials (UMC).
4. The CPU logs authentication events (if Syslog configured).

**UMAC version requirements:**
* TIA Portal V19 + CPU FW V3.1: UMAC available.
* TIA Portal V20 + CPU FW V4.0: UMAC + UMC (Central User Management) available.

## 5.4 Central User Management (UMC)

UMC extends UMAC to integrate with enterprise identity infrastructure. From TIA Portal V20 and CPU FW V4.0, S7-1500 CPUs can authenticate users against a UMC server, which in turn can integrate with Active Directory / LDAP.

**UMC benefits:**
* Single account lifecycle management — deprovisioning in AD immediately affects PLC access.
* Consistent identity across multiple PLCs in the same facility.
* Audit trail linking enterprise identity to specific controller operations.
* Eliminates controller-local account drift.
* Group-based authorization (AD group → UMAC role mapping).

**UMC architecture:**
```
[Active Directory / LDAP]
        │ LDAPS (secure)
[UMC Server (Windows host, Engineering Zone)]
        │ HTTPS
[TIA Portal (UMC client)]
        │ S7Comm+ / HTTPS
[S7-1500 CPU — authenticates via UMC at runtime]
```

**UMC implementation considerations:**
* UMC server must be on the Engineering Zone network — accessible from PLCs during operation.
* UMC server availability is operationally critical — PLCs need UMC for every login. Plan for HA or fallback local accounts.
* Fallback local accounts should exist for emergency access (break-glass) and must be in PAM.
* UMC server requires a supported Windows OS; can be virtualized.

## 5.5 Recommended Role Definitions

| Role | Function Rights | Operational Use |
|------|----------------|----------------|
| PLC Administrator | All rights | Security configuration, UMAC management; max 2 persons; PAM-governed |
| Automation Engineer | Engineering, Download, Firmware, Online monitoring, Diagnostics | Full engineering (TIA Portal); develops and deploys programs |
| Maintenance Engineer | Online monitoring, Diagnostics, Diagnostic buffer | Troubleshooting; no program modification |
| Operator | HMI access, Setpoint write (if permitted) | SCADA/HMI operators; no engineering access |
| Service Technician (Vendor) | Diagnostics, Online monitoring | Vendor remote troubleshooting; time-limited |
| Auditor | Diagnostic buffer read, Read-only online | Compliance audit, security review |

## 5.6 OPC UA Identity

OPC UA sessions use a separate authentication mechanism from UMAC engineering access. Manage separately:

* **Anonymous:** Disable in production (allows any OPC UA client to read data without authentication).
* **Username/password:** Usable for service accounts; passwords must be managed in PAM.
* **Certificate-based:** Preferred for automated SCADA/historian connections; each client gets a certificate; CPU maintains trusted client certificate list.

Configure minimum necessary OPC UA User Access Rights per client:
* SCADA read-only client: Read access to required nodes only.
* Historian: Read access to process variables.
* Engineering client (TIA Portal diagnostics): Read/Write where required.

## 5.7 Identity Lifecycle

| Phase | Action | Who | Frequency |
|-------|--------|-----|-----------|
| Provisioning | Create named account; assign role; set temporary password | UMAC admin / UMC admin | On role change |
| First login | Force password change (UMAC local) | User | First session |
| Periodic review | Verify accounts still needed; verify roles are correct | Security team | Quarterly |
| Role change | Update UMAC role assignment; re-download project | UMAC admin | On personnel change |
| Deprovisioning | Disable or delete account; revoke OPC UA certificates | UMAC admin / UMC admin | Immediately on departure |
| Vendor access | Create time-limited account; set expiry | UMAC admin | Per service event |
| Vendor cleanup | Verify account expired/deleted after service | Security team | After each vendor session |

---
---

# 6 — Protection

---

## 6.1 Access Protection Levels

Covered in Section 5.2 and Section 3.5. Summary: configure Full access + PUT/GET block for all production S7-1500 systems with network exposure.

## 6.2 Know-how Protection

Know-how Protection prevents unauthorized users from viewing the internal logic of protected PLC program blocks. The block can be called and executed, but its content cannot be inspected or copied without the correct password.

**Application:**
* Vendor-supplied libraries containing proprietary algorithms.
* Safety-critical logic that must not be accidentally modified.
* Process-specific intellectual property.
* Security-relevant function blocks (authentication helpers, cryptographic operations if implemented in PLC).

**Technical mechanism:**
* Applied at the function block level in TIA Portal.
* Protected block executes normally — protection does not affect runtime performance.
* Password required to view or edit the block.
* Block can be exported — but content remains protected.

**Limitations:**
* Not a substitute for protecting the project file itself.
* Does not encrypt the block — protects against viewing within TIA Portal, not against determined reverse engineering of the project file.
* **Password must be stored in PAM** — loss of KHP password means permanent loss of ability to modify that block.

## 6.3 Copy Protection

Copy Protection binds a program or function block to a specific controller hardware (identified by serial number or SIMATIC Memory Card). A copy-protected program will not execute on hardware it was not bound to.

**Application:**
* OEM machine builders protecting software from unauthorized duplication.
* Ensuring production releases run only on approved hardware.
* Licensing enforcement.

**Operational trade-off:**
* Hardware failure requires reauthorization of copy-protected components — document all bindings.
* Test recovery procedures including copy protection reauthorization before production deployment.
* Binding information must be in the asset inventory.

## 6.4 Secure Boot

Siemens S7-1500 CPUs (firmware V2.9+, hardware-dependent) support Secure Boot, which verifies the integrity of the boot process. The CPU only boots if the firmware has a valid Siemens digital signature.

**Function:**
* Prevents loading of unsigned or manipulated firmware.
* Provides hardware-rooted trust for the boot chain.
* Detects firmware-level attacks (e.g., attempts to load custom firmware with Siemens-like behavior).

**Configuration:**
* Secure Boot is a firmware and hardware capability — not a configurable option in TIA Portal.
* Verify availability for specific CPU hardware revision.
* Check Siemens product documentation for CPU-specific Secure Boot support status.

## 6.5 Signed Firmware Verification

All S7-1500 firmware from Siemens V2.0+ is digitally signed. The CPU verifies the firmware signature before applying a firmware update.

**Function:**
* Prevents installation of unsigned or tampered firmware files.
* Firmware file from Siemens support portal includes signature that CPU validates during update.
* Invalid or manipulated firmware file will be rejected.

## 6.6 Block Protection (Encryption)

S7-1500 supports encrypting individual OB (Organization Block), FB (Function Block), or FC (Function) program blocks. Encrypted blocks are stored in encrypted form — the CPU decrypts them at runtime using keys stored internally.

**Function:**
* Provides stronger IP protection than Know-how Protection alone.
* Block content cannot be read even if the project file is obtained.
* Requires S7-1500 CPU (not supported on S7-1200 or legacy CPUs).

## 6.7 Integrity Monitoring

S7-1500 (FW V2.9+) provides engineering data integrity checking. TIA Portal can verify that the configuration downloaded to the CPU matches the project stored in TIA Portal (offline/online comparison).

**Use in operations:**
* Periodic offline vs. online comparison to detect unauthorized changes.
* OT monitoring platforms (Claroty, Nozomi, Dragos) can passively detect PLC program changes by monitoring engineering protocol traffic.
* SINEC Security Monitor provides automated baseline comparison for S7-1500 fleets.

---
---

# 7 — Certificates

---

## 7.1 Certificate Architecture

S7-1500 uses X.509 certificates for multiple purposes:

| Certificate Type | Purpose | Where Configured |
|----------------|---------|-----------------|
| Device certificate (CPU) | Identifies the CPU itself | TIA Portal → Security |
| OPC UA Server certificate | Authenticates OPC UA server to clients | TIA Portal → OPC UA |
| OPC UA Client certificates (trust list) | Trusted OPC UA clients | TIA Portal → OPC UA client trust |
| Web Server certificate | HTTPS authentication | TIA Portal → Web Server |
| Syslog TLS certificate | TLS transport for Syslog | TIA Portal → Syslog |
| Secure PG/PC certificate | Engineering WS certificate trusted by CPU | TIA Portal → Security → Certificate |
| CA certificates (trust anchors) | Root/Intermediate CA certificates | TIA Portal → Global Security Settings |

## 7.2 PKI Requirements

**Enterprise PKI is strongly preferred** over self-signed certificates for production environments.

| Requirement | Details |
|-------------|---------|
| Root CA | Offline, air-gapped preferred; validity ≤ 20 years |
| Issuing CA | Online; validity ≤ 5 years |
| OPC UA Server cert validity | 3 years maximum; monitor and renew before expiry |
| Web Server cert validity | 2 years |
| Key algorithm | RSA 2048 minimum; RSA 4096 or ECDSA P-256 preferred |
| Hash algorithm | SHA-256 minimum |
| CRL/OCSP | CRL published; accessible from Engineering Zone |

## 7.3 OPC UA Certificate Management

The OPC UA server on S7-1500 uses its own certificate, separate from the CPU device certificate.

**OPC UA trust model:**
* The OPC UA server presents its certificate to clients during connection establishment.
* The client must have the server certificate (or its CA) in its trust store.
* The server must have the client certificate in its trusted client list (if using certificate-based client authentication).
* Mutual trust must be configured before OPC UA sessions can be established.

**Certificate workflow:**
1. Deploy OPC UA Server certificate to S7-1500 via TIA Portal.
2. Export OPC UA Server certificate; import to OPC UA client (SCADA, historian) trust store.
3. Export OPC UA client certificate; import to S7-1500 trusted client list via TIA Portal.
4. Test OPC UA connection with Sign and Encrypt security mode.

**Renewal:**
* Before OPC UA Server certificate expires: deploy new certificate to CPU → update client trust stores.
* Expiry causes OPC UA session failure → production impact if historian stops collecting.
* Monitor expiry with 90/30/7 day alerts.

## 7.4 Syslog TLS Certificate

When using Syslog over TLS (recommended), the S7-1500 acts as a TLS client:
* Configure the Syslog server certificate (or its CA) in the CPU's trusted CA store.
* Optionally configure mutual TLS (client certificate authentication) for highest security.
* TLS transport requires the Syslog server to be configured for TLS (typically TCP port 6514 per RFC 5425).

## 7.5 Certificate Expiry Monitoring

Certificate expiry in OT environments causes operational disruption. Expired certificates cause:
* OPC UA sessions to fail → historian data collection stops.
* HTTPS web server to reject connections → web-based diagnostics unavailable.
* Syslog TLS to fail → security events not forwarded to SIEM.
* Secure PG/PC Communication to fail → engineering access blocked.

**Monitor expiry for every certificate on every S7-1500:**
* 90 days before expiry: initiate renewal.
* 30 days: escalate if renewal not yet complete.
* 7 days: emergency escalation.

Tools: SINEC Security Monitor (centralized certificate monitoring for S7-1500 fleets), enterprise PKI monitoring, or custom scripts querying certificate metadata.

---
---

# 8 — Firmware

---

## 8.1 Firmware Governance

S7-1500 firmware is the foundation of controller security. Firmware vulnerabilities can be exploited to:
* Bypass access controls.
* Execute arbitrary code on the CPU.
* Disrupt control operations (DoS).
* Establish persistent compromise.

Firmware management must be treated as a formal engineering change — not an ad hoc operational activity.

## 8.2 Firmware Sources and Authenticity

* **Only download firmware from:** Siemens Industry Online Support (support.industry.siemens.com) or SIMATIC Automation Tool via official channels.
* **Verify:** SHA-256 checksum published by Siemens for each firmware file.
* **Signed firmware:** S7-1500 FW V2.0+ is digitally signed; the CPU validates the signature before applying the update. A manipulated firmware file will be rejected.
* **Never use firmware from:** third-party sites, USB drives of unknown origin, email attachments.

## 8.3 Firmware Update Process

```
Siemens publishes firmware update (support.industry.siemens.com)
        ↓
Security team reviews: ProductCERT advisory? Known CVE? Functional change?
        ↓
Download from official source; verify SHA-256 checksum
        ↓
Review Siemens release notes: compatibility requirements, known issues
        ↓
Verify compatibility: TIA Portal version, project migration required?
        ↓
Test in staging environment (identical hardware model):
  - Firmware installs without error
  - CPU starts normally
  - Existing program loads and executes correctly
  - OPC UA, HTTPS, Syslog still function
  - Security configuration preserved
        ↓
Change Management approval (change request, risk assessment, approval)
        ↓
Schedule maintenance window (CPU restart required)
        ↓
Deploy: TIA Portal → Online → Firmware Update
        ↓
Verify: CPU online; program running; communications restored
        ↓
Update asset inventory (firmware version updated)
        ↓
Take new backup (updated firmware baseline)
```

## 8.4 Compensating Controls for Unpatched Firmware

When firmware cannot be immediately updated (operational constraints, pending validation):
* Document the known vulnerability in the risk register.
* Assess exploitation difficulty — is the attack path accessible from existing network architecture?
* Implement compensating network controls (restrict firewall rules further; block the specific port/protocol the vulnerability is exposed through).
* Enhance monitoring for exploitation indicators (Syslog; OT IDS rules).
* Formally accept residual risk with management sign-off.
* Set review date — when will update become possible?

## 8.5 Siemens ProductCERT

Siemens' Product Computer Emergency Response Team (ProductCERT) publishes security advisories for all Siemens products, including S7-1500.

* **Subscribe to advisories:** https://cert.siemens.com
* **Advisory format:** Includes affected products, affected versions, CVE references, CVSS scores, impact description, and mitigation measures.
* **Siemens Security Patch Day:** Second Tuesday of each month (analogous to Microsoft Patch Tuesday).
* Also published via CISA ICS-CERT: https://www.cisa.gov/ics-advisories

---
---

# 9 — PROFINET

---

## 9.1 Protocol Overview

PROFINET (Process Field Network) is the primary Ethernet-based fieldbus for S7-1500. It operates at ISO/IEC 8802-3 (Ethernet) Layer 2, with real-time extensions (RT) and isochronous real-time (IRT) for motion control.

**Key PROFINET characteristics:**
* **Controller–Device model:** S7-1500 CPU acts as PROFINET IO Controller; ET 200MP/SP, drives and other devices act as PROFINET IO Devices.
* **Communication:** Cyclic data exchange (IO data) plus acyclic data (parameter, diagnostics).
* **RT Class 1 (software RT):** Standard I/O data exchange; cycle times 1–512 ms.
* **IRT (Isochronous Real-Time):** Deterministic; requires IRT-capable switches; cycle times down to 250 µs.
* **PROFINET uses Ethernet MAC addresses** for IO communication — IP addresses for engineering access.

## 9.2 PROFINET Security Limitations

PROFINET (standard IEC 61158) has **no built-in authentication or encryption** for IO data:
* Any device on the PROFINET network with the correct device name can join as an IO Device.
* IO data is transmitted unencrypted.
* A compromised device on the PROFINET network can inject or modify IO data.

**Mitigations:**
* **Network isolation:** PROFINET traffic should remain within the Controller/Field Zone. No routing of PROFINET traffic to other segments.
* **Switch port security:** Configure 802.1X port-based authentication on managed industrial switches where supported.
* **Device name control:** PROFINET device names are assigned by the IO Controller. Ensure no device can maliciously assume a device name (physical access control is primary control).
* **PROFINET Security (IEC 62443-3-3 alignment):** Siemens is implementing PROFINET Security extensions in newer platforms. Consult Siemens documentation for availability.
* **Passive monitoring:** OT IDS tools (Claroty, Nozomi, Dragos) can passively monitor PROFINET traffic and detect anomalous device behaviors.

## 9.3 PROFINET Topology and Media Redundancy

S7-1500 supports multiple PROFINET topology options:
* **Line topology:** Simple; no redundancy; single cable break disrupts all downstream devices.
* **Star topology:** Requires managed switches; more resilient.
* **Ring topology with MRP (Media Redundancy Protocol):** Provides network redundancy; recovery time typically < 200 ms; requires MRP-capable switches.

**Security note for MRP:** MRP ring configurations require specific switch configurations. Verify that managed switches in MRP rings are from trusted vendors, running current firmware, and have management access secured (SNMPv3, HTTPS management interface).

## 9.4 PROFINET Port Configuration

Each PROFINET port on the S7-1500 (and on PROFINET devices) should be configured:
* Disable unused PROFINET ports on the CPU where possible.
* Configure port labels in TIA Portal for audit trail (port connected to which device).
* Monitor for unexpected PROFINET devices using OT IDS or SINEC Security Monitor.
* PROFINET neighbor discovery (LLDP) is used for topology detection — can reveal network structure to an attacker on the PROFINET network.

---
---

# 10 — S7Comm

---

## 10.1 Protocol Overview

S7Comm (also called S7 Communication or ISO-TSAP) is the proprietary Siemens protocol used for communication between SIMATIC devices. It operates over TCP port 102, using the ISO-on-TCP (RFC 1006) transport.

S7Comm is the communication mechanism used by:
* TIA Portal (legacy mode) for online access to older CPUs.
* SCADA systems using Siemens S7 OPC DA servers or direct S7 drivers (WinCC, InTouch, iFIX with S7 drivers).
* S7-1500 PUT/GET communication (reading/writing from S7-300/400 to S7-1500).
* Third-party OPC DA servers (Kepware, Matrikon, etc.) connecting to S7 devices.

## 10.2 Security Limitations of S7Comm

S7Comm (the original version, used with S7-300/400 and older firmware) has significant security weaknesses:

* **No authentication:** Any device that can reach TCP port 102 can communicate with the PLC using S7comm. No credentials are required for the S7comm protocol itself (access protection passwords are an overlay, not protocol-level authentication).
* **No encryption:** All S7comm traffic is transmitted in cleartext — observable and modifiable by any attacker with network access.
* **PUT/GET:** Enables read/write access to PLC data blocks from any S7comm-capable client without authentication. This was exploited in early ICS attacks to read/write PLC memory directly.
* **Stuxnet vector:** Stuxnet (2010) used S7comm to communicate with and modify S7-315 and S7-417 PLCs. The underlying protocol weakness was direct network access to S7comm without authentication.

## 10.3 S7Comm on S7-1500

The S7-1500 still supports S7Comm for backward compatibility with legacy SCADA systems. However:
* **PUT/GET can be explicitly disabled** in the S7-1500 protection settings — this is strongly recommended.
* **Access levels** (Section 5.2) add password-based protection — but this is a CPU-level overlay, not protocol-level authentication.
* **S7Comm+ (Secure PG/PC Communication)** replaces S7Comm for TIA Portal engineering access (see Section 11).

**Mitigation for S7Comm in legacy environments:**
* Disable PUT/GET communication unless operationally required.
* Restrict TCP port 102 to legitimate SCADA server IPs via firewall allowlist.
* Monitor for unexpected S7comm connections via OT IDS.
* Migrate SCADA OPC connectivity to OPC UA where possible — eliminates S7comm dependency.
* For engineering access: use S7Comm+ (Secure PG/PC) exclusively.

---
---

# 11 — S7Comm Plus

---

## 11.1 Protocol Overview

S7Comm+ (S7 Communication Plus) is the secure successor to S7Comm, used from S7-1500 FW V2.9+ and TIA Portal V17+. It implements Transport Layer Security (TLS) for authentication and encryption of the engineering communication channel.

S7Comm+ is the protocol underlying **Secure PG/PC Communication** between TIA Portal engineering workstations and S7-1500 CPUs.

## 11.2 Security Capabilities

| Feature | S7Comm (legacy) | S7Comm+ |
|---------|----------------|---------|
| Authentication | None (protocol level) | Certificate-based mutual authentication |
| Encryption | None | TLS (1.2 or higher) |
| Integrity | None | TLS integrity protection |
| Engineering WS identity | Anonymous | X.509 certificate identifies WS |
| Controller identity | Not verified | X.509 certificate identifies CPU |
| Port | TCP 102 | TCP 102 (same port, different protocol handshake) |

## 11.3 Secure PG/PC Communication

Secure PG/PC Communication is the TIA Portal feature that uses S7Comm+ to establish certificate-based, TLS-encrypted sessions between the engineering workstation and S7-1500.

**How it works:**
1. The engineering workstation (TIA Portal) presents its engineering certificate to the CPU.
2. The CPU verifies the certificate against its trusted engineering client list.
3. The CPU presents its device certificate to TIA Portal.
4. TIA Portal verifies the CPU certificate.
5. A TLS session is established; all subsequent engineering communication is encrypted and integrity-protected.
6. If the engineering workstation is not in the CPU's trusted list, the connection is refused.

**Configuration requirements:**
* S7-1500 FW V2.9+; TIA Portal V17+.
* Engineering workstation certificate issued by enterprise PKI (or generated in TIA Portal).
* Certificate deployed to S7-1500 trusted engineering client list.
* CPU setting: "Only allow secure PG/PC and HMI communication" (recommended).

**Security implication:** With Secure PG/PC enabled, an attacker with network access to TCP 102 cannot program the PLC without also possessing a valid engineering certificate and its private key. This significantly raises the bar for unauthorized programming.

**Configuration note:** Configure S7-1500 to **"Only allow secure PG/PC and HMI communication"** in TIA Portal → CPU Properties → Security → "Secure PG/PC and HMI communication". This disables the legacy S7comm-based engineering access.

---
---

# 12 — OPC UA

---

## 12.1 OPC UA Server on S7-1500

All S7-1500 CPUs (FW V2.0+) include an integrated OPC UA Server. This provides standardized, secure, platform-independent access to PLC data for SCADA systems, historians, MES, and analytics clients.

**OPC UA provides:**
* Secure channels (TLS-based).
* Session-level authentication (anonymous, username/password, certificate-based).
* Fine-grained access control (read/write per node, per session).
* Structured information model (nodes, variables, methods, events).
* Platform independence (no Windows DCOM dependency, unlike OPC DA).

## 12.2 OPC UA Security Modes

| Security Mode | Description | Production Use |
|--------------|-------------|----------------|
| None | No authentication or encryption | **Never in production** |
| Sign | Message integrity only; no encryption | Not recommended in production |
| Sign and Encrypt | Integrity + encryption (TLS) | **Required in production** |

**Configure Sign and Encrypt as the only permitted security mode** in production. Remove None and Sign-only from the allowed security policy list in TIA Portal → OPC UA Server Security.

## 12.3 OPC UA Authentication

Three authentication mechanisms:
* **Anonymous:** No user credential. Any OPC UA client can connect and read/write (subject to node access rights). **Disable in production.**
* **Username/Password:** Service account credential. Passwords managed in UMAC or UMC. Acceptable for SCADA server connections.
* **Certificate-based (X.509):** Each client presents a certificate; CPU verifies against trusted client list. **Preferred for automated SCADA/historian connections.**

**Best practice:** Disable anonymous access. Use certificate-based authentication for automated connections (SCADA, historian). Use username/password only where certificate management is not operationally feasible.

## 12.4 OPC UA Information Model and Node Access

The S7-1500 OPC UA server exposes PLC variables (tags) as OPC UA nodes. Configure carefully:
* Expose only nodes required by each client — not the entire PLC address space.
* Configure node-level access rights: ReadOnly vs. ReadWrite.
* SCADA/historian clients typically need Read access only — Write is not required.
* Configure OPC UA UMAC integration (TIA Portal V19+): OPC UA access controlled by UMAC roles.

## 12.5 OPC UA Client Trust Management

The S7-1500 maintains a list of trusted OPC UA client certificates. Managing this list:
* When a new OPC UA client connects with an untrusted certificate, the CPU rejects the connection.
* Add client certificates to the trusted list via TIA Portal → OPC UA → Client Certificates.
* Remove certificates when clients are decommissioned.
* Monitor for unexpected OPC UA connection attempts (rejected connections visible in Syslog/diagnostic buffer).

## 12.6 OPC UA and Zone Architecture

OPC UA connections cross zone boundaries in most architectures:
* SCADA (Control Zone) → S7-1500 (Control Zone): same zone; conduit control via switch ACL.
* Historian (MOM Zone/DMZ) → S7-1500 (Control Zone): must cross conduit; firewall allowlist TCP 4840 from historian to specific PLCs only.
* Direct enterprise BI tools → S7-1500: **not permitted**; use historian in DMZ with read-only replica.

---
---

# 13 — Modbus TCP

---

## 13.1 Modbus TCP on S7-1500

S7-1500 supports Modbus TCP via function blocks in the user program — it is not a built-in hardware capability like OPC UA. Modbus TCP capability requires:
* Loading the MODBUS TCP function block library (from the Siemens TIA Portal library or STEP 7 library).
* Configuring the S7-1500 as a Modbus TCP Server (slave) or Client (master) in the PLC program.
* Using a Communication Module (CM) or the integrated PROFINET port for Modbus TCP communication.

## 13.2 Security Limitations

Modbus TCP (defined in Modbus Application Protocol V1.1b3, Modbus.org) has **no security features**:
* **No authentication:** Any Modbus TCP client can read/write coils and registers without credentials.
* **No encryption:** All data in cleartext.
* **No integrity protection:** Messages can be modified in transit.
* **Function code abuse:** Modbus function codes 0x01–0x10 and 0x17 allow arbitrary read/write of PLC data.

## 13.3 When to Use Modbus TCP on S7-1500

Modbus TCP should be used only when:
* Legacy field devices, drives, analyzers or meters support only Modbus TCP (not OPC UA or PROFINET).
* Third-party systems have no OPC UA client capability.
* Migration to OPC UA is planned but not yet complete.

**Do not use Modbus TCP** where OPC UA is available. OPC UA provides authentication, encryption and structured data models that Modbus TCP cannot offer.

## 13.4 Mitigations for Modbus TCP

When Modbus TCP cannot be avoided:
* **Firewall restriction:** Allowlist TCP 502 (Modbus) from specific source IPs only. No Modbus TCP access from engineering zones or IT networks.
* **Read-only where possible:** Configure the S7-1500 program to expose only required data ranges via Modbus; reject write requests from unauthorized contexts where feasible in program logic.
* **Network isolation:** Modbus TCP devices should be on a dedicated field VLAN, not on the same segment as OPC UA or engineering traffic.
* **Monitor:** OT IDS tools can parse Modbus TCP and detect unauthorized function codes or write operations.

---
---

# 14 — Web Server

---

## 14.1 Integrated Web Server

S7-1500 includes an integrated web server accessible via HTTPS (TCP 443) or HTTP (TCP 80). The web server provides:
* CPU status overview (run/stop, error, memory).
* Diagnostic buffer view.
* Tag monitoring (variable status).
* Data logs.
* Process status.
* User-defined web pages (HTML/JavaScript uploaded to CPU).
* Firmware management (upload via web interface on some models).

## 14.2 Security Configuration

| Setting | Requirement |
|---------|-------------|
| HTTPS | **Enable** |
| HTTP | **Disable** |
| Default certificate | **Replace** with enterprise PKI or self-signed with defined lifecycle |
| Authentication | **Enable**; configure via UMAC (Web Server function right) |
| Anonymous access | **Disable** |
| Automatic logoff | Enable; configure appropriate idle timeout |

## 14.3 When to Disable the Web Server

If the web server is not required for operations or diagnostics:
* **Disable it completely.** An unused but enabled web server is an unnecessary attack surface.
* Disabling: TIA Portal → CPU Properties → Web Server → uncheck "Activate web server on this module."

## 14.4 TLS Configuration

The web server uses HTTPS (TLS). Configure:
* Deploy PKI-issued certificate — not the Siemens default self-signed certificate.
* Minimum TLS 1.2; TLS 1.3 preferred where supported by the CPU firmware version.
* Monitor certificate expiry.

## 14.5 User-Defined Web Pages

S7-1500 supports uploading custom HTML/JavaScript web pages. These can display process values or provide simple operator interfaces. Security considerations:
* Custom web pages are code — they must be reviewed for security vulnerabilities (XSS, insecure JavaScript calls).
* Restrict who can upload web page content (Firmware update or engineering right in UMAC).
* Custom pages should not expose sensitive process data or control interfaces without appropriate authentication.

---
---

# 15 — Syslog

---

## 15.1 Syslog Overview

S7-1500 (FW V2.9+, TIA Portal V17+) supports forwarding security and operational events via Syslog. This enables integration with enterprise SIEM platforms and centralized OT monitoring infrastructure.

**Syslog availability:**
* Standard Syslog (UDP/TCP, port 514): available from FW V2.9+.
* Syslog over TLS (TCP, port 6514 or configurable): available from FW V2.9+, TIA Portal V17+.

## 15.2 Transport Security

| Transport | Security | Recommendation |
|-----------|---------|---------------|
| UDP Syslog (port 514) | None — no authentication, no encryption, spoofable | **Not recommended** for security events |
| TCP Syslog (port 514) | No encryption; connection-oriented | Acceptable if network is isolated and trusted |
| Syslog/TLS (RFC 5425, port 6514) | TLS encryption; certificate-based server authentication | **Required** for security event forwarding |

**Configure Syslog over TLS** (RFC 5425) for all production S7-1500 deployments. The S7-1500 acts as a TLS client; it must trust the Syslog server's certificate (or CA).

## 15.3 Event Categories

Events forwarded by S7-1500 Syslog include:

| Event Category | Examples |
|---------------|---------|
| Authentication events | Successful login, failed login, logout |
| Engineering access | TIA Portal connection established/closed |
| Engineering operations | Program download, online change, firmware update |
| CPU operational events | Mode change (RUN→STOP), restart, hardware fault |
| Certificate events | Certificate expiry warning, certificate error |
| Security events | Access denied, protection level violation |
| Diagnostic events | Module fault, communication error |

## 15.4 SIEM Integration

When Syslog events reach the SIEM:
* **Parsing:** S7-1500 Syslog messages use standard RFC 5424 format. Verify SIEM has correct parser for Siemens Syslog event fields.
* **Alert rules:** Define alert rules for high-priority events:
  * Failed authentication (multiple failures = brute force indicator).
  * Program download (any download should trigger alert for review).
  * Mode change (RUN to STOP during production = operational incident).
  * Firmware update event.
  * Certificate error.
* **NTP synchronization:** Syslog timestamps are only reliable if the S7-1500 has synchronized NTP time. Misconfigured NTP = wrong timestamps = useless forensic timeline.
* **Retention:** Security events should be retained according to organizational retention policy (typically 1–3 years for operational security events).

## 15.5 Syslog Server Architecture

Recommended Syslog infrastructure for OT:
* Syslog server (e.g., Graylog, rsyslog, or integrated SIEM collector) on Engineering Zone or dedicated security monitoring segment.
* S7-1500 → Syslog/TLS → Syslog server → SIEM.
* Syslog server accessible from OT Control Zone (outbound from PLC) without return path for inbound connections.
* Prefer a log relay in the DMZ (data diode pattern) for maximum isolation.

---
---

# 16 — SNMP

---

## 16.1 SNMP Overview

S7-1500 supports SNMP (Simple Network Management Protocol) for monitoring by network management systems (NMS), OT monitoring platforms, and asset management tools.

**SNMP on S7-1500 provides:**
* Device status and identification (sysName, sysDescr, sysLocation, sysUpTime).
* Network interface statistics (ifTable — packet counts, errors, link status).
* PROFINET topology information (LLDP MIB data — neighbors, port connections).
* Siemens-specific SIMATIC MIB entries (CPU status, operating state).

## 16.2 SNMP Version Security

| SNMP Version | Authentication | Encryption | Recommendation |
|-------------|---------------|-----------|----------------|
| SNMPv1 | Community string (cleartext) | None | **Disable** |
| SNMPv2c | Community string (cleartext) | None | **Disable** |
| SNMPv3 (noAuthNoPriv) | None | None | Do not use |
| SNMPv3 (authNoPriv) | HMAC-MD5 or HMAC-SHA | None | Acceptable if encryption not supported |
| SNMPv3 (authPriv) | HMAC-SHA (recommended) | AES-128 or AES-256 | **Required** |

**Disable SNMPv1 and SNMPv2c.** The community string "public" (read) and "private" (write) are well-known defaults and transmitted in cleartext. Any device on the network can read or write SNMP data using these defaults.

## 16.3 SNMPv3 Configuration

Configure SNMPv3 with:
* Authentication: SHA-256 (preferred) or SHA-1.
* Privacy (encryption): AES-128 minimum; AES-256 preferred.
* Unique username and authKey/privKey per NMS user.
* Read-only access for monitoring (no SNMP Write access required for standard monitoring).

## 16.4 If SNMP Is Not Required

If SNMP monitoring is not operationally needed:
* **Disable SNMP entirely** in TIA Portal → CPU Properties → Interfaces → SNMP.
* This eliminates SNMP as an information disclosure vector (device fingerprinting via sysDescr and SIMATIC MIB).

## 16.5 SNMP and Device Discovery

SNMPv1/v2c SNMP (especially "public" community) is commonly used by attackers for OT device discovery and fingerprinting. Even if SNMP write access is disabled, SNMP read access with default community strings reveals:
* CPU model, firmware version, hardware revision.
* Network interface MAC addresses.
* PROFINET neighbors (via LLDP MIB).
* Uptime (indicates when last rebooted — useful for attack timing).

Eliminate this attack surface by disabling SNMPv1/v2c and requiring SNMPv3 with authPriv.

---
---

# 17 — Diagnostics

---

## 17.1 S7-1500 Diagnostic Capabilities

The S7-1500 provides comprehensive diagnostic capabilities accessible through TIA Portal (online), the integrated web server, and system function blocks in the PLC program.

## 17.2 Diagnostic Buffer

The diagnostic buffer records events in a ring buffer stored in non-volatile memory on the CPU. Events include:
* CPU operational events (start, stop, restart, mode change).
* Module faults (hardware errors, I/O failures).
* Programming errors (access to undefined I/O, type conversion errors).
* Communication errors.
* Security events (access denied, protection level violations) — FW V3.1+.
* User-defined diagnostics (programmable alarm entries).

**Buffer capacity:** Configurable; default varies by CPU (typically 3200–20000 entries depending on model and FW version). When full, oldest entries are overwritten (ring buffer). For security forensics, Syslog forwarding is more reliable than the diagnostic buffer for long-term event retention.

**Access methods:**
* TIA Portal → Online → Diagnostics → Diagnostic buffer.
* Web Server → Diagnostics → Diagnostic Buffer.
* S7-1500 DIAG display (front panel on standard CPUs).
* System function blocks (SFB 54 RALRM, READ_DBL) in PLC program.

## 17.3 System Status LEDs

S7-1500 CPUs have front-panel LEDs for rapid status assessment:

| LED | Color/State | Meaning |
|-----|------------|---------|
| RUN/STOP | Green (RUN) | CPU executing program normally |
| RUN/STOP | Yellow (STOP) | CPU stopped; program not executing |
| RUN/STOP | Flashing yellow | Memory reset in progress |
| ERROR | Red (steady) | Fault active; check diagnostic buffer |
| ERROR | Red (flashing) | Requesting memory reset |
| MAINT | Yellow | Maintenance required (e.g., firmware update available) |
| LINK/ACT | Green | PROFINET/Ethernet link active |

**Security note:** An unexpected STOP state during production is an operational incident. Check for unauthorized CPU mode change in diagnostic buffer and Syslog before restarting.

## 17.4 System Status Words and Data Blocks

The CPU provides system status information accessible from the PLC program and via OPC UA:
* **M bits and system markers:** Reserved addresses for CPU status.
* **System Data Blocks (SDB):** Hardware configuration and communication configuration.
* **%MW0 / system memory:** CPU operating hours, cycle time, error bits.
* Via OPC UA: CPU status variables are exposed as OPC UA nodes (if OPC UA server configured).

## 17.5 Remote Diagnostics

Online diagnostics via TIA Portal allow viewing CPU state, tag values, memory contents and diagnostic buffer from the engineering workstation — without requiring physical access to the cabinet.

**Security controls for remote diagnostics:**
* Require UMAC authentication (Maintenance Engineer role or similar).
* Log all diagnostic sessions via Syslog.
* Use Secure PG/PC Communication (S7Comm+) for encrypted diagnostic sessions.
* Restrict diagnostic access to authorized engineering workstations via firewall allowlist.

---
---

# 18 — Monitoring

---

## 18.1 Monitoring Philosophy

Monitoring in OT must serve two distinct purposes:
1. **Operational monitoring:** Is the PLC running? Is production normal? Are there equipment faults?
2. **Security monitoring:** Is the PLC being accessed by unauthorized parties? Have configuration changes occurred? Are there anomalous communication patterns?

Both are required. Many OT environments have strong operational monitoring (SCADA alarms, historian trends) but weak or absent security monitoring.

## 18.2 SINEC Security Monitor

Siemens SINEC Security Monitor is a dedicated security monitoring platform for Siemens industrial networks. For S7-1500 environments, it provides:

* **Asset discovery and inventory:** Automatically identifies S7-1500 CPUs and other Siemens devices on the network.
* **Firmware version monitoring:** Compares discovered firmware versions against approved baselines; alerts on deviations.
* **Configuration change detection:** Detects when S7-1500 configuration or program changes occur.
* **Certificate monitoring:** Tracks certificate expiry dates across all monitored devices.
* **Security advisory matching:** Cross-references discovered device versions against Siemens ProductCERT advisories.
* **Vulnerability assessment:** Identifies devices affected by published CVEs.

SINEC Security Monitor integrates with SINEC NMS (Network Management System) for combined security and network management.

## 18.3 OT IDS / NDR Integration

Passive OT network monitoring tools (Claroty, Nozomi Networks, Dragos, Microsoft Defender for IoT) provide protocol-aware monitoring of S7-1500 communication:

| Monitoring Capability | What It Detects |
|----------------------|----------------|
| Engineering protocol monitoring | Unexpected TIA Portal connections to PLCs; off-hours downloads |
| S7Comm analysis | PUT/GET operations from unexpected sources |
| OPC UA monitoring | Unexpected OPC UA clients; browsing of OPC UA namespace |
| PROFINET monitoring | New PROFINET devices appearing on network; device name changes |
| Configuration change detection | PLC program download events (visible in engineering protocol traffic) |
| Anomaly detection | Unusual communication patterns; port scans; unexpected protocols |
| Behavioral baseline | Alert when PLC communication deviates from established baseline |

## 18.4 Monitoring Checklist

Minimum monitoring for each S7-1500 production system:

- [ ] Syslog → SIEM: authentication events, program download, mode change, firmware update
- [ ] NTP synchronized: Syslog timestamps reliable
- [ ] OT IDS passively monitoring OT network segment
- [ ] Certificate expiry monitored (90/30/7 day alerts)
- [ ] Firmware version tracked in asset inventory; alert on unauthorized change
- [ ] Offline vs. online comparison performed periodically (program integrity)
- [ ] SINEC Security Monitor (or equivalent) deployed for fleet-level monitoring

---
---

# 19 — Logging

---

## 19.1 Audit Trail Requirements

Every security-relevant action on the S7-1500 must be logged to support:
* Incident response and forensic analysis.
* Regulatory compliance (NIS2 Art. 21; IEC 62443 SR 6.1).
* Change management verification.
* Access review support.

## 19.2 Event Categories and Sources

| Event Category | Source | Priority |
|---------------|--------|----------|
| Authentication — success | UMAC, Web Server, OPC UA | High |
| Authentication — failure | UMAC, Web Server, OPC UA | **Critical** (multiple failures = brute force) |
| Program download | TIA Portal → CPU | **Critical** |
| Online change (in-run modification) | TIA Portal → CPU | **Critical** |
| Firmware update | TIA Portal → CPU | High |
| CPU mode change (RUN/STOP) | CPU diagnostic | High |
| OPC UA client connection | OPC UA server | Medium |
| Web server access | Web server log | Medium |
| Configuration change (hardware config) | TIA Portal → CPU | High |
| Certificate events (expiry, install) | CPU certificate manager | High |
| Security events (access denied) | CPU security | High |
| Hardware fault | CPU diagnostic | Medium (operational) |
| Communication error | CPU diagnostic | Medium (operational) |

## 19.3 Log Retention

Security event logs must be retained according to the organization's retention policy and applicable regulatory requirements:
* **Minimum retention:** 1 year for security events (operational security baseline).
* **Recommended retention:** 3 years for higher-obligation environments (NIS2 / Decree 409).
* The S7-1500 diagnostic buffer has limited capacity — **Syslog to SIEM is mandatory for reliable log retention**.
* SIEM storage must be sized for expected Syslog event volume from all PLCs.

## 19.4 Log Integrity

Syslog events forwarded via UDP can be spoofed or dropped. Controls:
* Use Syslog/TLS (RFC 5425) for transport security.
* SIEM should monitor for Syslog session drops or gaps (indicator of potential tampering or connectivity loss).
* Consider WORM (Write Once Read Many) storage for archived security logs.
* Log sequence numbers (RFC 5424 structured data) help detect dropped messages.

---
---

# 20 — Backup and Recovery

---

## 20.1 Backup Philosophy

Recovery is the objective — not backup creation. A backup that cannot be used for successful, timely recovery of a trusted operational state has limited value.

For S7-1500, "trusted operational state" means:
* Correct firmware version running.
* Approved PLC program executing.
* Correct hardware configuration and parameter set.
* Valid security configuration (access levels, UMAC, certificates).
* OPC UA trust relationships established.
* Communications operational.

## 20.2 Backup Scope

| Component | Backup Method | Frequency | Storage |
|-----------|--------------|-----------|---------|
| TIA Portal project (complete) | Version control (Git) + periodic archive export | After every approved change | Repository + offline copy |
| PLC program (uploaded from CPU) | TIA Portal → Online → Upload to PC → Export | After every production download | Backup repository |
| Hardware configuration | Part of TIA Portal project | After every change | Repository |
| UMAC / UMC configuration | Part of TIA Portal project | After every change | Repository |
| OPC UA certificates | Export from TIA Portal | After issuance/renewal/revocation | Encrypted backup |
| HTTPS web server certificate | Export from TIA Portal | After issuance/renewal | Encrypted backup |
| SIMATIC Memory Card contents | Physical backup card (spare card with identical content) | After every program change | Offline, physically secured |
| Firmware version record | Document in asset inventory | After every firmware change | Asset management system |

## 20.3 SIMATIC Memory Card

The S7-1500 uses a SIMATIC Memory Card (MMC) as its primary non-volatile storage for:
* PLC program (active load memory).
* Hardware configuration.
* Data logs.
* Firmware update files (temporary).
* Security configuration (TLS certificates, UMAC database — in newer firmware).

**Security considerations for SIMATIC Memory Card:**
* The memory card contains the complete PLC program and configuration.
* If an attacker gains physical access to the card, they can read the program (IP theft) or replace it (malicious program loading).
* Protect physically: locked cabinet; key management.
* Spare memory card with identical content is a valid recovery mechanism for hardware replacement scenarios.
* Consider Know-how Protection and Copy Protection for programs on the memory card.

## 20.4 Recovery Scenarios

### Scenario A: CPU Hardware Failure (Non-Cyber)

**Recovery procedure:**
1. Obtain replacement S7-1500 CPU (same or compatible model).
2. Verify firmware version on replacement unit — update if needed to match baseline.
3. Transfer SIMATIC Memory Card from failed CPU to replacement unit (program loads automatically).
4. OR: Program replacement CPU from TIA Portal project (preferred for verified clean state).
5. Restore certificates (OPC UA, web server) if lost.
6. Verify: program running; communications operational; access levels correct.
7. Update asset inventory (new serial number).

### Scenario B: Corrupted PLC Program (Accidental or Malicious)

**Recovery procedure:**
1. **Stop production** if unsafe to continue with corrupted program.
2. **Preserve evidence:** Upload current (corrupted) program from CPU to PC before overwriting — needed for forensic analysis if malicious.
3. If malicious modification suspected: initiate incident response; do not simply overwrite — investigate first.
4. Restore approved program from version control (verified release tag).
5. Download from TIA Portal to CPU.
6. Verify offline vs. online compare: zero differences.
7. Resume production after engineering and operations sign-off.

### Scenario C: Cyber Incident (Ransomware, Unauthorized Access)

**Recovery procedure:**
1. **Isolate:** Disconnect affected engineering workstations from OT network.
2. **Assess:** Which PLCs were accessible from the compromised workstation? Which PLCs received downloads during the incident window?
3. **Program integrity check:** For every potentially affected PLC, upload current program and compare to last approved version. Any difference is a security incident scope item.
4. **Do not trust the potentially compromised PLC program.** Restore from known-good backup.
5. **Rebuild engineering workstation** from trusted image (see TIA-Portal.md).
6. **New certificates:** Generate new engineering workstation certificate; update trusted client lists on all S7-1500 CPUs.
7. **Rotate credentials:** Change UMAC passwords; rotate UMC credentials.
8. **NÚKIB notification** if organization is regulated (see Czech-Cybersecurity-Act.md).
9. Resume production only after full verification.

### Scenario D: CPU Replacement + Program Restoration

For emergency hardware replacement:
1. Install replacement CPU of same model and firmware version (maintain firmware inventory with spare units).
2. Configure IP address and PROFINET device name (required for PROFINET IO Controller to recognize device).
3. Restore from SIMATIC Memory Card (spare) or program via TIA Portal.
4. Restore security configuration: access levels, UMAC, certificates.
5. Validate OPC UA communication (client trust may need re-establishment if device certificate is different).

## 20.5 RTO and RPO

Define and document for each S7-1500 deployment:

| Metric | Definition | Considerations |
|--------|-----------|---------------|
| RTO (Recovery Time Objective) | Maximum acceptable downtime per system | Safety constraints; production criticality; spare hardware availability |
| RPO (Recovery Point Objective) | Maximum acceptable data/configuration loss | Backup frequency; version control currency |

Typical RTO for critical production S7-1500: 4–8 hours (hardware failure). For cyber incident: 24–72 hours (investigation required before restoration). Align backup frequency with RPO.

---
---

# 21 — Patch Management

---

## 21.1 Patch Management Philosophy

S7-1500 firmware patch management differs from IT in two critical dimensions:
1. **Firmware updates require CPU restart** — production downtime must be planned.
2. **TIA Portal project compatibility** — firmware updates sometimes require TIA Portal version upgrades and project migration.

Patch management for S7-1500 requires coordination between security team, automation engineering, and production operations.

## 21.2 Vulnerability Intelligence Sources

| Source | Content | Update Frequency |
|--------|---------|-----------------|
| Siemens ProductCERT (cert.siemens.com) | Official Siemens advisories; all products | Monthly (Siemens Security Patch Day: 2nd Tuesday) |
| CISA ICS-CERT (cisa.gov/ics-advisories) | ICS vendor advisories; includes Siemens | As published |
| NVD (nvd.nist.gov) | CVE details; search "Siemens S7-1500" | Continuous |
| NÚKIB varování (nukib.cz) | Czech-market relevant advisories | As published |
| Siemens Industry Online Support | Firmware releases; compatibility matrices | As released |

Subscribe to Siemens ProductCERT email alerts — this is the most reliable and timely source for S7-1500 vulnerabilities.

## 21.3 Patch Assessment Process

For each Siemens ProductCERT advisory affecting S7-1500:

```
Advisory received
        ↓
Determine: Does it affect our firmware version? (check affected versions list)
        ↓
If yes: Assess CVSS score and attack vector
  - Network-accessible vulnerability: higher priority
  - Local/physical access only: lower priority
        ↓
Determine: Is our architecture exposed?
  - Is the vulnerable service/port reachable from attacker's position?
  - Does existing firewall/network architecture compensate?
        ↓
Assign priority:
  - Critical (CVSS ≥ 9.0 + network accessible): patch within 30 days
  - High (CVSS 7.0–8.9 or network accessible): patch within 90 days
  - Medium (CVSS 4.0–6.9): patch at next planned maintenance
  - Low: patch at next planned firmware review
        ↓
If immediate patch not possible: implement compensating controls; document; accept risk
```

## 21.4 Firmware Update Compatibility

Before planning a firmware update, verify:
* **TIA Portal compatibility:** Does the target firmware version require a higher TIA Portal version?
* **Project migration:** Does a TIA Portal version upgrade require migrating the project (one-way — cannot reopen in older version after migration)?
* **Hardware revision:** Is the target firmware version compatible with the specific CPU hardware revision?
* **Optional package compatibility:** Are installed TIA Portal optional packages (Safety, Drives, etc.) compatible with the new firmware?

Consult the **Siemens TIA Portal Compatibility Tool** (available on Siemens Industry Online Support) before planning any firmware update.

## 21.5 Compensating Controls for Unpatched Systems

If a firmware vulnerability cannot be immediately patched:
* Document the vulnerability, known CVE, CVSS score and planned patch date in the risk register.
* Implement network-level compensating controls:
  * Restrict access to the vulnerable protocol/port via firewall (e.g., if web server has vulnerability — block TCP 443 from all but essential hosts).
  * If PUT/GET vulnerability: verify PUT/GET is disabled (it should be anyway).
* Enhance monitoring: add OT IDS detection rule for exploitation attempts.
* Formally accept residual risk with management signature.
* Review compensating control effectiveness monthly until patched.

---
---

# 22 — High Availability

---

## 22.1 High Availability Options for S7-1500

Siemens offers two approaches to high availability for S7-1500 applications:

| Option | Description | Switchover Time |
|--------|-------------|----------------|
| **S7-1500R (Ring Redundancy)** | Two CPUs in ring configuration; hot standby; shared PROFINET network | < 300 ms (hardware) |
| **S7-1500H (High Availability)** | Two CPUs; dedicated sync link; hot standby; own PROFINET rings for each CPU | ≤ 60 ms (isochronous) |

## 22.2 S7-1500H Architecture

The S7-1500H system consists of two identical CPUs connected by a dedicated fiber-optic synchronization link. Both CPUs execute the same program synchronously; one is ACTIVE (processing I/O), the other is BACKUP (standby).

**Key characteristics:**
* Both CPUs run the same firmware and program version simultaneously.
* I/O modules connect to both CPUs via two independent PROFINET networks (each CPU has its own PROFINET ring to I/O devices).
* On primary CPU failure, BACKUP becomes ACTIVE with < 60 ms interruption.
* TIA Portal downloads to both CPUs simultaneously (or with coordinated switchover for online changes).

**Security implications for H-System:**
* Both CPUs must have identical security configurations (access levels, UMAC, certificates).
* Certificate management must cover both CPUs — certificates on primary and backup must be synchronized.
* Program downloads must be coordinated — TIA Portal can download to both CPUs, or to one at a time with careful planning.
* Firmware updates on H-System: Siemens provides update procedures that maintain availability by updating one CPU at a time. Follow the Siemens update sequence precisely.
* Syslog should be configured on both CPUs — events from both should reach the SIEM.
* Both CPUs should be included in the asset inventory separately (different serial numbers; same firmware version).

## 22.3 PROFINET Media Redundancy (MRP)

For standard (non-H) S7-1500 deployments, PROFINET Media Redundancy Protocol (MRP) provides network-level redundancy:
* PROFINET devices connected in a ring topology.
* MRP ring manager (typically a managed switch or the CPU) detects cable/switch failure and reconfigures the ring.
* Recovery time: typically < 200 ms for standard MRP; < 30 ms for MRP Interconnect.

**Security note:** MRP rings require all participating switches to be configured as MRP ring members. Misconfiguration can cause ring topology failure. Ensure all switches in an MRP ring are from trusted vendors, running current firmware, with secured management access.

---
---

# 23 — ET200MP

---

## 23.1 ET200MP Overview

The SIMATIC ET 200MP is Siemens' rack-based distributed I/O system for use with S7-1500 (and older S7-300/400). It extends the S7-1500 system to remote locations via PROFINET.

**Typical use:**
* Remote I/O racks connected to the S7-1500 CPU via PROFINET.
* Replaces the S7-300/400 distributed I/O when migrating to S7-1500.
* Supports the full range of S7-300/400 signal module types for backward compatibility.
* Can also host:
  * Interface Module (IM): connects the rack to PROFINET.
  * CPU 1505SP (ET 200SP Open Controller integrated).
  * Compact S7-1500 CPU in ET 200MP backplane (rare).

## 23.2 Security Considerations

| Area | Consideration | Control |
|------|--------------|---------|
| Network access | ET 200MP IM communicates via PROFINET — same zone as PLCs | Zone isolation; PROFINET network separation |
| Physical access | ET 200MP racks often in distributed locations (sub-panels, remote locations) | Physical access control at remote locations; cable sealing |
| Module tampering | Signal modules can be replaced without software authorization | Physical locks on cabinets; asset inventory; tamper seals |
| Firmware | ET 200MP IM modules have their own firmware | Firmware management extends to IM modules; keep current |
| PROFINET device name | IM module assigned device name by IO Controller | Monitor for unexpected device name changes |

## 23.3 ET 200MP vs. ET 200SP

| Feature | ET 200MP | ET 200SP |
|---------|---------|---------|
| Form factor | Rack-based (35 mm DIN rail modules) | Compact terminal-block I/O |
| Signal module compatibility | S7-300/400 compatible | ET 200SP specific |
| Performance | High | Medium |
| Typical use | Migration from S7-300/400; high I/O density | Distributed I/O in compact spaces |
| Security model | Same PROFINET-based, same zone considerations | Same |

---
---

# 24 — CM Modules

---

## 24.1 Communication Module Overview

S7-1500 Communication Modules (CM) extend the communication capabilities of the CPU with additional protocol interfaces. CM modules insert into the CPU rack on the left side of the CPU.

**CM module types:**

| Module | Interface | Protocol | Typical Use |
|--------|-----------|---------|------------|
| CM PtP (RS232/RS422/RS485) | Serial | ASCII, 3964R, Modbus RTU, USS | Legacy serial devices, drives, analyzers |
| CM CANopen | CAN bus | CANopen | Automotive, machinery (CANopen devices) |
| CM AS-i Master | AS-Interface | AS-i | Simple sensor/actuator networks |
| CM PROFIBUS DP Master | PROFIBUS | PROFIBUS DP | PROFIBUS field devices, legacy systems |
| CP 1542-5 (PROFIBUS) | PROFIBUS | PROFIBUS DP | PROFIBUS connectivity via S7-1500 rack |
| CP 1543-1 (Industrial Ethernet) | Ethernet | PROFINET, S7, Modbus TCP, OPC UA | Additional Ethernet interface; DMZ connectivity |
| CP 1545-1 (Industrial Ethernet) | Ethernet | PROFINET, S7, Modbus TCP, OPC UA, IoT (MQTT/REST) | IoT connectivity |

## 24.2 CM PtP (Serial Communication)

CM PtP modules provide RS232/RS422/RS485 serial interfaces for connecting legacy devices (drives, analyzers, smart meters, scales) that support only serial protocols.

**Security considerations:**
* Serial protocols (Modbus RTU, USS, 3964R) have no authentication or encryption.
* Physical access to serial cable = potential eavesdropping or injection.
* Serial interfaces operate outside the Ethernet security model — no firewall can restrict serial traffic.
* **Controls:** Physical cable protection; locked terminal boxes; access control to panel where serial device connects.

## 24.3 CM PROFIBUS DP Master

PROFIBUS DP (Decentralized Periphery) is the predecessor to PROFINET. Many installations include mixed PROFINET (S7-1500) and PROFIBUS DP networks for backward compatibility.

**Security considerations:**
* PROFIBUS has no authentication or encryption (predates network security).
* Any device connected to the PROFIBUS cable can participate as a slave.
* Physical access to PROFIBUS network = potential data capture or device impersonation.
* **Controls:** Physical protection of PROFIBUS cabling; asset inventory of all PROFIBUS devices; passive monitoring of PROFIBUS traffic where tools support it.

## 24.4 CP 1543-1 / CP 1545-1 (Ethernet CP)

These Communication Processors provide additional Ethernet interfaces to the S7-1500, enabling:
* Separate network interfaces for PROFINET IO (fieldbus) and MES/SCADA (supervisory).
* DMZ connectivity while keeping the CPU's integrated PROFINET port on the field network.
* IoT connectivity (CP 1545-1: MQTT, REST for cloud/edge integration).

**Security considerations:**
* Multiple Ethernet interfaces increase attack surface — each interface must have the same security attention as the integrated CPU port.
* IoT connectivity (MQTT/REST on CP 1545-1) creates a potential path from cloud/internet to OT network — firewall strictly.
* Separate Ethernet interfaces can support network zone separation (one interface on field zone, another on MOM zone via DMZ) — this is an architectural benefit but requires careful conduit configuration.

---
---

# 25 — Technology Objects

---

## 25.1 Technology Objects Overview

Technology Objects (TOs) are software modules within TIA Portal/S7-1500 that implement standardized control functions for:
* **Motion control** (axis control, synchronous motion, camming, gearing).
* **PID control** (process control).
* **Counting and measuring** (encoder counting, time measurements).
* **External encoder** handling.

TOs are configured in TIA Portal and execute within the CPU's OB (Organization Block) program structure with deterministic timing.

## 25.2 Security Considerations for Technology Objects

Technology Objects introduce specific security considerations:

| TO Category | Security Consideration | Mitigation |
|------------|----------------------|------------|
| Motion axes (S7-1500T) | Axis configuration parameters (velocity limits, torque limits) are part of the DB (Data Block) — modifiable via online change or via OPC UA write | Know-how Protect axis FBs; restrict OPC UA write access to axis DBs; monitor for unexpected axis parameter changes |
| PID control | PID parameters (Kp, Ti, Td, setpoint) can be written via HMI, OPC UA, or online change | Restrict write access to PID parameters by role; log setpoint changes |
| External encoder | Encoder position values read-only from hardware — lower security risk | Standard zone controls sufficient |
| Counting | Counter values may be reset or preset via program or HMI — process-dependent risk | Restrict reset functions by role |

**General principle:** Any Technology Object parameter that can be modified remotely (via OPC UA write, HMI, or online change) is a potential attack surface if it can influence process safety or product quality. Apply UMAC and OPC UA access controls to restrict modification to authorized roles.

## 25.3 Motion Control and Functional Safety Intersection

For S7-1500T deployments with F-CPU safety (Safety Integrated), motion axes may have both standard motion control functions and safety-relevant limits (Safe Stop, Safe Limited Speed). Ensure:
* Standard motion parameters and safety parameters have separate access control — safety limits must not be modifiable by standard automation engineer role.
* PROFINET interface between S7-1500T and drive (SINAMICS) is within the control zone.
* Drive safety parameters are only modifiable via separate safety commissioning (separate password or certificate).

---
---

# 26 — Safety CPU

---

## 26.1 S7-1500 F-CPU Overview

Siemens SIMATIC Safety Integrated provides Functional Safety (FS) capability within the S7-1500 platform. F-CPUs (Fail-safe CPUs) execute both standard (non-safety) and fail-safe (safety) programs in a single CPU.

**Safety certifications:**
* IEC 61508: SIL 1, 2, 3 (depending on CPU model).
* EN ISO 13849: PL c, d, e.
* IEC 62061: SILCL 1, 2, 3.

**F-CPU models:** S7-1511F, S7-1513F, S7-1515F, S7-1516F, S7-1517F (and ET 200SP CPU 1512SP F, CPU 1515SP PC2 F).

## 26.2 Safety and Cybersecurity — Critical Interaction

The intersection of functional safety and cybersecurity is one of the highest-stakes engineering challenges in industrial systems. The Triton/TRISIS attack (2017) demonstrated that nation-state actors will specifically target safety systems to disable protections.

**Key principles (IEC 62443-3-3 and IEC 61511-1 aligned):**

1. **Independence:** The safety program must be independent from the standard control program. A cyber attack compromising the standard program must not be able to modify or disable safety functions.
2. **Safety-first containment:** During incident response, isolating the F-CPU must be coordinated with the safety engineer — a disconnected F-CPU may trigger a safe state (ESD, process shutdown).
3. **Separate engineering access:** F-CPU safety program requires a separate F-program password in addition to standard UMAC credentials. The safety password must be managed separately and with higher security standards than standard engineering passwords.
4. **Safety validation:** Any download to an F-CPU must undergo safety validation — modification of the safety program requires re-verification of safety functions per IEC 61508/61511.

## 26.3 F-CPU Access Protection

Access to the safety program on an F-CPU requires two levels of authentication:
1. **UMAC credentials** (standard): Same as non-F CPUs — named user, UMAC role.
2. **F-program password**: Separate password protecting the fail-safe program itself. Required to download any changes to the F program.

**F-program password governance:**
* Store in PAM (separate from standard engineering passwords).
* Change when personnel with knowledge of the password leave.
* Change after any incident or suspected compromise.
* Limit knowledge to authorized safety engineers only.
* Do not store in the same credential vault entry as the UMAC administrator account.

## 26.4 Fail-Safe I/O (F-I/O)

Fail-safe signal modules (F-SM) communicate with the F-CPU using the PROFIsafe protocol over PROFINET. PROFIsafe adds:
* CRC (Cyclic Redundancy Check) on each F-I/O message.
* Consecutive numbering of messages (sequence counter) — detects dropped or replayed messages.
* Watchdog timer — F-I/O goes to safe state if CPU communication is lost.

**Security implication:** PROFIsafe provides integrity checking at the protocol level, but not authentication. An attacker who can inject PROFINET packets within the control zone could potentially craft malicious PROFIsafe messages. Zone isolation (field zone isolation from any non-F traffic) and physical access control are the primary mitigations.

## 26.5 Safety Zone Architecture

The F-CPU and its F-I/O network must be treated as a **Safety Zone** within the IEC 62443 zone model:

```
[Control Zone]
  S7-1500 CPU (standard)
  HMI, SCADA
        │ PROFINET (standard)
[Field Zone]
  Standard I/O (ET 200MP/SP)
  Drives, non-safety devices
        │
[Safety Zone — PHYSICALLY SEPARATED]
  S7-1500 F-CPU (safety program)
        │ PROFINET + PROFIsafe
  F-I/O modules (fail-safe signal modules)
  Safety devices (emergency stops, safety interlocks, light curtains)
```

**For single-chassis S7-1500 F-CPU (standard + safety in same CPU):**
The safety program executes in the same CPU as the standard program, but they run in isolated memory spaces with separate access protection. The key isolation point is the **network interface** — the F-CPU's standard process data and the safety program should not be accessible through the same OPC UA or network path without explicit consideration of the impact.

## 26.6 Safety-Security Lifecycle Integration

Following IEC 61511-1 Amendment 2 (2016) and ISA/IEC 62443-3-3, safety systems require a security risk assessment as part of the functional safety lifecycle:

| Phase | Safety Activity | Cybersecurity Activity | Integration Point |
|-------|----------------|----------------------|-------------------|
| Design | Hazard & Risk Assessment (HAZOP) | Threat modeling (MITRE ATT&CK for ICS) | Joint session: cyber threats as initiating events |
| Design | Safety Requirements Specification | Security Level Target (SL-T) for safety zone | Coordinate SIL and SL-T requirements |
| Implementation | F-program development | F-CPU access protection; safety zone network design | Same engineering phase |
| Commissioning | Safety validation and testing | Security baseline validation; Secure PG/PC Communication | Coordinated testing |
| Operation | Safety audit (IEC 61511 proof test) | Security review; firmware update assessment | Annual joint review |
| Modification | Safety Management of Change | Security Change Management | Any change to F-CPU requires both |

---
---

# Checklists / Kontrolní seznamy

---

## Checklist 1: S7-1500 Komisioning — bezpečnostní baseline

Použij před uvedením S7-1500 do výroby.

### Česky

**Fyzická bezpečnost**
- [ ] CPU je instalována v uzamčeném rozvaděči
- [ ] Klíč od mode switche (KEYSWITCH CPU) je odstraněn a v bezpečném úložišti
- [ ] Sériové číslo CPU, model a HW revize jsou zdokumentovány v inventáři aktiv
- [ ] Fyzický přístup k rozvaděči je zaznamenáván (čtečka karet nebo manuální log)

**Firmware a software**
- [ ] Nainstalovaná verze firmware odpovídá schválenému baseline
- [ ] Firmware je ověřený (SHA-256 checksum); byl nainstalován z oficiálního Siemens zdroje
- [ ] Verze TIA Portal projektu odpovídá nainstalovanému firmware (dle compatibility matrix)
- [ ] Projekt je uložen v repository; verzován; schválen

**Přístupová ochrana**
- [ ] Access level nastaven na "Full access" nebo "Full access + PUT/GET protection"
- [ ] PUT/GET komunikace deaktivována (pokud není provozně nezbytná)
- [ ] Jsou nakonfigurovány pouze pojmenované individuální UMAC účty (žádné sdílené)
- [ ] UMAC role odpovídají definovaným pracovním rolím; Least Privilege aplikováno
- [ ] Secure PG/PC Communication povolena a otestována (FW V2.9+)

**Komunikační protokoly**
- [ ] OPC UA nastaven na "Sign and Encrypt"; Anonymous přístup deaktivován
- [ ] Web Server: HTTPS povoleno; HTTP deaktivováno; výchozí certifikát nahrazen
- [ ] Syslog/TLS nakonfigurován; události dorazí do SIEM
- [ ] SNMP: v1/v2c deaktivováno; SNMPv3 s authPriv nakonfigurován (nebo SNMP deaktivováno)
- [ ] Modbus TCP deaktivován (pokud není provozně nezbytný)
- [ ] Všechny nepotřebné protokoly a služby deaktivovány

**Certifikáty**
- [ ] OPC UA server certifikát vydán z enterprise PKI; nainstalován v CPU
- [ ] OPC UA client certifikáty přidány do trusted list CPU
- [ ] Web server certifikát vydán z enterprise PKI; nainstalován
- [ ] Syslog TLS certifikát nakonfigurován (server cert v trusted store CPU)
- [ ] Engineering WS certifikát přidán do trusted engineering client list CPU
- [ ] Datum expirace všech certifikátů zdokumentováno; alerting nakonfigurován

**Monitoring a logging**
- [ ] Syslog/TLS aktivní a generuje události v SIEM
- [ ] NTP synchronizace aktivní a správná (ověřit stratum, drift)
- [ ] Offline vs. online compare provedeno: nulové rozdíly
- [ ] OT IDS monitoruje segment sítě kde je CPU umístěna

**Zálohy**
- [ ] TIA Portal projekt v repository (správná verze, otagovaný release)
- [ ] Záloha PLC programu (upload ze CPU) uložena offline
- [ ] Záloha certifikátů uložena (šifrovaně)
- [ ] Recovery postup zdokumentován a dostupný mimo OT systém

---

## Checklist 2: Pravidelná bezpečnostní revize S7-1500 (čtvrtletní)

### Česky

**Inventář a verzování**
- [ ] Verze firmware odpovídá zdokumentovanému baseline?
- [ ] Jsou k dispozici nové Siemens ProductCERT advisories pro S7-1500 (kontrola cert.siemens.com)?
- [ ] Jsou nalezené CVE posouzeny a zaznamenány v risk registru?

**Správa identit**
- [ ] Jsou všechny UMAC účty stále aktivní a oprávněné?
- [ ] Jsou vendorské/dodavatelské účty odstraněny nebo expirovaly po servisní akci?
- [ ] Jsou přiřazené role stále správné pro dané pracovníky?

**Certifikáty**
- [ ] Blíží se nějaký certifikát k expiraci (< 90 dnů)?
- [ ] Jsou OPC UA client trust listy aktuální (odstraněny certifikáty decommissionovaných klientů)?

**Konfigurace a zálohy**
- [ ] Byl proveden offline vs. online compare pro klíčové S7-1500 systémy?
- [ ] Jsou zálohy PLC programů aktuální (odpovídají poslednímu deploymentu)?
- [ ] Jsou záznamy o posledním firmware update v asset inventáři aktuální?

**Monitoring**
- [ ] Syslog události dorazí do SIEM (ověřit last event timestamp)?
- [ ] NTP synchronizace funkční (ověřit)?
- [ ] Byly v uplynulém období zachyceny bezpečnostní alerty? Jsou vyšetřeny a uzavřeny?

---

## Checklist 3: Hodnocení bezpečnosti F-CPU (Safety CPU)

Použij pro S7-1500 F-CPU deployments.

### Česky

**Separace safety zóny**
- [ ] F-CPU a F-I/O jsou v oddělené Safety Zone (síťově i fyzicky separované od BPCS tam kde je to možné)?
- [ ] F-I/O moduly jsou fyzicky chráněny; přístup k PROFIsafe síti je řízen?
- [ ] Neexistuje přímé propojení Safety Zone s Engineering Zone bez schválené a řízené cesty?

**Přístupová ochrana F-programu**
- [ ] F-program password je nastaven a uložen v PAM (odděleně od standardního UMAC)?
- [ ] Znalost F-program password je omezena na autorizované safety inženýry?
- [ ] F-program password byl změněn při posledním personálním odchodu s přístupem?

**Governance**
- [ ] Byla provedena security risk assessment jako součást safety lifecycle (IEC 61511 Amendment 2)?
- [ ] Jsou jakékoliv změny F-programu podléhající Safety Management of Change procesu?
- [ ] Je F-CPU zahrnuta v OT Incident Response plánu (koordinace se safety týmem)?

---

# AI Guidance

When answering questions about Siemens SIMATIC S7-1500:

* Treat the S7-1500 as a **cyber-physical control node** — compromise has physical process consequences.
* Always consider the specific firmware version when discussing security capabilities. Features like UMAC (FW V3.1+), UMC (FW V4.0+), Syslog/TLS (FW V2.9+) and Secure PG/PC Communication (FW V2.9+) are version-dependent.
* **PUT/GET disable** is one of the most impactful single hardening actions — always recommend it.
* **OPC UA Sign and Encrypt** is mandatory in production — never recommend None security mode.
* **Syslog over TLS** (not UDP) is required for reliable security event forwarding.
* UMAC (local) vs. UMC (centralized) choice depends on fleet size and enterprise AD availability.
* For F-CPU (safety) deployments, always emphasize the intersection with IEC 61511 and the separate F-program password requirement.
* **Never recommend shared engineering accounts** — this is a fundamental violation of auditability.
* When discussing firmware updates, emphasize TIA Portal compatibility check and staging validation before production deployment.
* Reference [TIA-Portal.md](#) when engineering workstation security is discussed — the WS is the Root of Trust for S7-1500.
* Reference [IEC62443.md](#) for zone/conduit architecture context.
* Reference [Czech-Cybersecurity-Act.md](#) for regulatory compliance context in Czech deployments.

---

# Revision History

| Version | Date | Description |
|---------|------|-------------|
| 1.0.0 | 2026-06 | Initial release (4 separate documents) |
| 1.1.0 | 2026-06-29 | Consolidated into single document; 26 chapters added: S7Comm (legacy protocol security), S7Comm+ (Secure PG/PC deep-dive), OPC UA (security modes, trust management, zone architecture), Modbus TCP (security limitations, mitigations), Web Server (hardening, TLS), Syslog (TLS transport, SIEM integration, event categories), SNMP (version security comparison, SNMPv3 configuration), Diagnostics (buffer, LEDs, remote diagnostics), Monitoring (SINEC Security Monitor, OT IDS integration), Logging (audit trail, retention, integrity), Backup and Recovery (4 recovery scenarios, SIMATIC Memory Card security, RTO/RPO), Patch Management (ProductCERT, assessment process, compensating controls), High Availability (S7-1500H architecture, security for H-system, MRP), ET200MP (distributed I/O security), CM Modules (PtP serial, PROFIBUS, Ethernet CP, IoT), Technology Objects (motion, PID — security implications), Safety CPU (F-CPU security, F-program password, safety-security lifecycle, Triton reference); firmware version capability matrix; allowlist firewall rules table; IEC 62443 FR mapping; NIS2 compliance mapping; common mistakes reference table; 3× checklist in Czech language |
